<!DOCTYPE html>
<html lang="ar" dir="rtl" prefix="og: https://ogp.me/ns#">
<head>
  <meta charset="UTF-8" />
  <meta name="viewport" content="width=device-width, initial-scale=1.0" />
  <title>تصنيف الغرف النظيفة وفق ISO 14644-1 | PHARPRO</title>
  <meta name="description" content="دليل عملي لتصنيف الغرف النظيفة وفق ISO 14644-1: حالات الإشغال، درجات Annex 1، مواقع أخذ العينات، حجم العينة، وفترات إعادة التأهيل." />
  <meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large, max-video-preview:-1" />
  <link rel="canonical" href="https://pharpro.co/insights/cleanroom-classification-iso-14644/ar/" />
  <link rel="alternate" hreflang="en" href="https://pharpro.co/insights/cleanroom-classification-iso-14644/" />
  <link rel="alternate" hreflang="ar" href="https://pharpro.co/insights/cleanroom-classification-iso-14644/ar/" />
  <link rel="alternate" hreflang="x-default" href="https://pharpro.co/insights/cleanroom-classification-iso-14644/" />
  <meta name="author" content="محمد العواودة، شركة PHARPRO للاستشارات" />
  <meta property="og:type" content="article" />
  <meta property="og:url" content="https://pharpro.co/insights/cleanroom-classification-iso-14644/ar/" />
  <meta property="og:title" content="تصنيف الغرف النظيفة وفق ISO 14644-1 | PHARPRO" />
  <meta property="og:description" content="دليل عملي لتصنيف الغرف النظيفة وفق ISO 14644-1: حالات الإشغال، درجات Annex 1، مواقع أخذ العينات، حجم العينة، وفترات إعادة التأهيل." />
  <meta property="og:image" content="https://pharpro.co/images/og-cqv.png" />
  <meta property="og:locale" content="ar_JO" />
  <meta property="og:locale:alternate" content="en_US" />
  <meta property="og:site_name" content="PHARPRO" />
  <meta property="article:published_time" content="2026-11-23T09:00:00+03:00" />
  <meta property="article:modified_time" content="2026-11-23T09:00:00+03:00" />
  <meta property="article:author" content="محمد العواودة" />
  <meta name="twitter:card" content="summary_large_image" />
  <meta name="twitter:title" content="تصنيف الغرف النظيفة وفق ISO 14644-1 | PHARPRO" />
  <meta name="twitter:description" content="دليل عملي لتصنيف الغرف النظيفة وفق ISO 14644-1: حالات الإشغال، درجات Annex 1، مواقع أخذ العينات، حجم العينة، وفترات إعادة التأهيل." />
  <link rel="apple-touch-icon" sizes="180x180" href="/images/apple-touch-icon.png" />
  <link rel="sitemap" type="application/xml" href="/sitemap.xml" />
  <meta name="theme-color" content="#233A5E" />
  <link rel="preconnect" href="https://fonts.googleapis.com" />
  <link rel="preconnect" href="https://fonts.gstatic.com" crossorigin />
  <link href="https://fonts.googleapis.com/css2?family=Cairo:wght@400;500;600;700;800&display=swap" rel="stylesheet" />
  <script type="application/ld+json">
{
  "@context": "https://schema.org",
  "@graph": [
    {
      "@type": "BlogPosting",
      "@id": "https://pharpro.co/insights/cleanroom-classification-iso-14644/ar/#article",
      "headline": "تصنيف الغرف النظيفة وفق ISO 14644-1: أخذ العينات والدرجات وإعادة التأهيل في الصناعة الدوائية",
      "description": "دليل عملي لتصنيف الغرف النظيفة وفق ISO 14644-1: حالات الإشغال، درجات Annex 1، مواقع أخذ العينات، حجم العينة، وفترات إعادة التأهيل.",
      "datePublished": "2026-11-23",
      "dateModified": "2026-11-23",
      "author": { "@type": "Person", "@id": "https://pharpro.co/about/mohammad-awawdeh/#person", "name": "محمد العواودة", "url": "https://pharpro.co/about/mohammad-awawdeh/", "worksFor": { "@id": "https://pharpro.co/#organization" } },
      "publisher": { "@id": "https://pharpro.co/#organization" },
      "image": { "@type": "ImageObject", "url": "https://pharpro.co/images/og-cqv.png", "width": 1200, "height": 630 },
      "mainEntityOfPage": { "@id": "https://pharpro.co/insights/cleanroom-classification-iso-14644/ar/#webpage" },
      "inLanguage": "ar",
      "url": "https://pharpro.co/insights/cleanroom-classification-iso-14644/ar/"
    },
    {
      "@type": "WebPage",
      "@id": "https://pharpro.co/insights/cleanroom-classification-iso-14644/ar/#webpage",
      "url": "https://pharpro.co/insights/cleanroom-classification-iso-14644/ar/",
      "name": "تصنيف الغرف النظيفة وفق ISO 14644-1 | PHARPRO",
      "isPartOf": { "@id": "https://pharpro.co/#website" },
      "inLanguage": "ar",
      "datePublished": "2026-11-23",
      "dateModified": "2026-11-23"
    },
    {
      "@type": "BreadcrumbList",
      "itemListElement": [
        { "@type": "ListItem", "position": 1, "name": "الرئيسية", "item": "https://pharpro.co/" },
        { "@type": "ListItem", "position": 2, "name": "المقالات", "item": "https://pharpro.co/insights/" },
        { "@type": "ListItem", "position": 3, "name": "تصنيف الغرف النظيفة وفق ISO 14644-1: أخذ العينات والدرجات وإعادة التأهيل في الصناعة الدوائية", "item": "https://pharpro.co/insights/cleanroom-classification-iso-14644/ar/" }
      ]
    },
    {
      "@type": "FAQPage",
      "@id": "https://pharpro.co/insights/cleanroom-classification-iso-14644/ar/#faqpage",
      "mainEntity": [
        { "@type": "Question", "name": "هل درجة EU GMP هي نفسها فئة ISO؟", "acceptedAnswer": { "@type": "Answer", "text": "لا. فئة ISO تصف تركيز الجسيمات المحمولة جواً فقط، بينما تضيف درجة EU GMP حالة الإشغال وحدود 5.0 ميكرومتر حيث تُحدد والحدود الميكروبية ومتطلبات المراقبة في Annex 1. فالدرجة B مثلاً تقابل ISO 5 في حالة السكون وISO 7 أثناء التشغيل." } },
        { "@type": "Question", "name": "هل ما زلنا بحاجة إلى حساب حد الثقة الأعلى 95%؟", "acceptedAnswer": { "@type": "Answer", "text": "ليس وفق ISO 14644-1:2015. استبدلت المراجعة معادلة الجذر التربيعي للمواقع وحساب UCL بجدول مواقع مشتق إحصائياً، وبدلاً من ذلك يجب أن يحقق كل موقع بمفرده حد الفئة." } },
        { "@type": "Question", "name": "كم مرة يجب إعادة تصنيف الغرفة النظيفة الدوائية؟", "acceptedAnswer": { "@type": "Answer", "text": "يجعل ISO 14644-2 الفترة قراراً قائماً على المخاطر تدعمه خطة مراقبة. ويحدد EU GMP Annex 1 حداً أقصى: إعادة تأهيل الدرجتين A وB كل ستة أشهر على الأقل والدرجتين C وD كل اثني عشر شهراً على الأقل، إضافة إلى إعادة التأهيل بعد التغييرات الجوهرية." } }
      ]
    }
  ]
}
</script>
  <style>
    :root{--navy:#233A5E;--red:#B12C4B;--red-dk:#8E1E3C;--ivory:#F7F2ED;--ink:#1C2330;--muted:#657187;--line:#E3E8EF;--white:#fff}
    *{box-sizing:border-box}body{margin:0;font-family:"Cairo",system-ui,sans-serif;color:var(--ink);line-height:1.85;background:#fff;direction:rtl}
    a{color:inherit}
    .wrap{max-width:820px;margin:auto;padding-inline:24px}
    .site-nav{position:sticky;top:0;z-index:20;background:rgba(255,255,255,.96);border-bottom:1px solid var(--line)}
    .nav-in{max-width:1120px;margin:auto;padding:14px 24px;display:flex;align-items:center;justify-content:space-between;gap:24px;direction:ltr}
    .brand{font-weight:800;color:var(--red);text-decoration:none;font-size:1.25rem}
    .site-nav-links{display:flex;gap:22px;align-items:center;flex-direction:row-reverse}
    .site-nav-links a{color:var(--navy);font-size:.9rem;font-weight:600;text-decoration:none}
    .site-nav-links .cta{background:var(--red);color:#fff;padding:9px 16px;border-radius:999px}
    .article-hero{background:linear-gradient(145deg,#F7F2ED,#EEF3F8);padding:64px 24px 52px}
    .crumbs{font-size:.82rem;margin-bottom:22px;color:var(--muted)}.crumbs a{color:var(--red);text-decoration:none}
    .eyebrow{font-size:.75rem;color:var(--red);font-weight:800;text-transform:uppercase;letter-spacing:.05em}
    h1{font-size:clamp(1.9rem,4.5vw,3rem);line-height:1.3;color:var(--navy);letter-spacing:-.02em;margin:.4em 0}
    .dek{font-size:1.06rem;color:var(--muted);max-width:720px}
    .meta{font-size:.82rem;color:var(--muted);margin-top:18px}
    .article{padding:48px 24px}
    .article h2{font-size:1.45rem;line-height:1.4;color:var(--navy);margin:1.8em 0 .5em}
    .article p{margin:0 0 1.15em;color:#333}
    .article ul{list-style:disc;margin:0 0 1.15em;padding-right:22px;color:#333}
    .article ol{list-style:decimal;margin:0 0 1.15em;padding-right:22px;color:#333}
    .article li{margin-bottom:.5em}
    .article strong{color:var(--navy)}
    .article table{width:100%;border-collapse:collapse;margin:20px 0;font-size:.9rem}
    .article th,.article td{text-align:right;padding:10px;border:1px solid var(--line)}
    .article th{background:var(--ivory);color:var(--navy)}
    .callout{background:rgba(35,58,94,.05);border-right:3px solid var(--navy);border-radius:12px 0 0 12px;padding:16px 20px;margin:22px 0;font-size:.94rem}
    .faq{margin-top:44px}
    .faq-item{border-top:1px solid var(--line);padding:16px 0}
    .faq-item h3{font-weight:700;color:var(--navy);font-size:1rem;margin:0 0 6px}
    .faq-item p{color:var(--muted);margin:0;font-size:.92rem}
    .article-cta{margin:44px 0;background:var(--navy);color:#fff;border-radius:18px;padding:30px}
    .article-cta h2{color:#fff;margin:0 0 8px}
    .article-cta a{display:inline-block;margin-top:8px;background:var(--red);color:#fff;padding:11px 22px;border-radius:999px;text-decoration:none;font-weight:700}
    .seo-cluster{background:var(--ivory);padding:44px 24px}
    .seo-cluster-inner{max-width:820px;margin:auto}
    .seo-kicker{font-size:.72rem;font-weight:700;color:var(--red);text-transform:uppercase;letter-spacing:.05em}
    .seo-cluster h2{font-size:1.3rem;color:var(--navy);margin:.3em 0}
    .seo-cluster ul{list-style:none;padding:0;margin:18px 0 0;display:grid;gap:10px}
    .seo-cluster li a{display:block;background:#fff;border:1px solid var(--line);border-radius:10px;padding:12px 16px;text-decoration:none;color:var(--navy);font-weight:600;font-size:.9rem}
    .site-footer{background:#17243A;color:rgba(255,255,255,.7);padding:30px 24px}
    .foot-in{max-width:1120px;margin:auto;display:flex;justify-content:space-between;gap:20px;flex-wrap:wrap;direction:ltr}
    .site-footer a{color:#fff}
    @media(max-width:720px){.site-nav-links a:not(.cta){display:none}}
  </style>
</head>
<body>
<nav class="site-nav" aria-label="التنقل الرئيسي"><div class="nav-in"><a class="brand" href="/">PHARPRO</a><div class="site-nav-links"><a href="/services/">الخدمات</a><a href="/insights/">المقالات</a><a href="https://pharpro.co/insights/cleanroom-classification-iso-14644/" style="opacity:.6">EN</a><a class="cta" href="/contact/">تقييم مجاني</a></div></div></nav>
<main id="main-content">
<header class="article-hero"><div class="wrap"><nav class="crumbs" aria-label="مسار التصفح"><a href="/">الرئيسية</a> / <a href="/insights/">المقالات</a> / CQV · الغرف النظيفة</nav><p class="eyebrow">CQV · الغرف النظيفة</p><h1>تصنيف الغرف النظيفة وفق ISO 14644-1: أخذ العينات والدرجات وإعادة التأهيل في الصناعة الدوائية</h1><p class="dek">دليل عملي لتصنيف الغرف النظيفة وفق ISO 14644-1: حالات الإشغال، درجات Annex 1، مواقع أخذ العينات، حجم العينة، وفترات إعادة التأهيل.</p><p class="meta">بقلم محمد العواودة · نُشر وروجع في 23 نوفمبر 2026 · 7 دقائق قراءة</p></div></header>
<article class="article"><div class="wrap">
<p>يبدو تصنيف الغرف النظيفة عملية عدّ للجسيمات، لكن معظم ملاحظات التفتيش تنشأ من قرارات تُتخذ قبل تشغيل جهاز العدّ: حالة إشغال خاطئة، أو مواقع عينات منسوخة من مخطط قديم، أو فئة ISO تُعرض وكأنها درجة EU GMP. يشرح هذا الدليل ما يتطلبه ISO 14644-1:2015 فعلياً وكيف يتكامل مع EU GMP Annex 1.</p>
<h2>ما الذي يصنّفه ISO 14644-1 وما الذي لا يصنّفه</h2>
<p>يصنّف ISO 14644-1 نظافة الهواء بناءً على تركيز الجسيمات المحمولة جواً فقط. يحدد تسع فئات من ISO 1 إلى ISO 9 لأحجام جسيمات بين 0.1 و5 ميكرومتر، باستخدام العلاقة C<sub>n</sub> = 10<sup>N</sup> × (0.1/D)<sup>2.08</sup>، حيث N رقم الفئة وD حجم الجسيم بالميكرومتر. عملياً تعمل المنشآت الدوائية غالباً مع الفئات ISO 5 و7 و8 عند حدّي 0.5 و5.0 ميكرومتر.</p>
<p>لا يتناول المعيار التلوث الميكروبي ولا نظافة الأسطح ولا نمط تدفق الهواء. هذه جزء من التأهيل الأشمل الموضّح في <a href="/insights/hvac-validation-pharmaceutical/ar/">تحقق أنظمة HVAC</a> ومن استراتيجية ضبط التلوث في الموقع. التصنيف إثبات في لحظة زمنية محددة بأن الغرفة تحقق فئة معينة، أما المراقبة البيئية الروتينية فهي الدليل المستمر على استمرار ذلك، ومعاملة أحدهما كبديل عن الآخر فجوة شائعة.</p>
<h2>حدّد حالة الإشغال والدرجة قبل العدّ</h2>
<p>يعرّف ISO 14644-1 ثلاث حالات إشغال: <strong>حالة الإنشاء</strong> (اكتمال التركيب دون تشغيل المعدات)، و<strong>حالة السكون</strong> (المعدات مركّبة وتعمل دون وجود أفراد)، و<strong>حالة التشغيل</strong> (الغرفة تعمل بالطريقة المحددة وبالعدد المحدد من الأفراد). يجب أن يذكر البروتوكول الحالة التي يمثلها كل اختبار، لأن الغرفة نفسها تخضع لحدود مختلفة في كل حالة.</p>
<p>يربط EU GMP Annex 1 (2022) درجاته بفئات ISO وفق الحد الأقصى لتركيز الجسيمات كما يلي:</p>
<table><thead><tr><th>الدرجة</th><th>السكون ≥0.5 / ≥5.0 ميكرومتر (لكل م³)</th><th>التشغيل ≥0.5 / ≥5.0 ميكرومتر (لكل م³)</th><th>فئة ISO (0.5 ميكرومتر)</th></tr></thead><tbody>
<tr><td>A</td><td>3,520 / غير محدد</td><td>3,520 / غير محدد</td><td>ISO 5 / ISO 5</td></tr>
<tr><td>B</td><td>3,520 / غير محدد</td><td>352,000 / 2,930</td><td>ISO 5 / ISO 7</td></tr>
<tr><td>C</td><td>352,000 / 2,930</td><td>3,520,000 / 29,300</td><td>ISO 7 / ISO 8</td></tr>
<tr><td>D</td><td>3,520,000 / 29,300</td><td>غير محدد مسبقاً</td><td>ISO 8 / يحدده الموقع</td></tr>
</tbody></table>
<p class="callout">ملخص من الجدول 1 في EU GMP Annex 1. إذا تطلبت استراتيجية ضبط التلوث تصنيف 5.0 ميكرومتر للدرجتين A وB فيجب تحديد ذلك في البروتوكول. حدود الدرجة D أثناء التشغيل يحددها المصنّع بناءً على المخاطر.</p>
<p>التصنيف في حالة السكون وفي حالة التشغيل اختباران منفصلان. غرفة من الدرجة B تنجح في حالة السكون لم تُثبت شيئاً عن أدائها التشغيلي، والتقرير الذي لا يذكر حالة الإشغال لا يدعم أياً من الادعاءين.</p>
<h2>مواقع أخذ العينات: جدول 2015 بدلاً من قاعدة الجذر التربيعي</h2>
<p>ألغت مراجعة 2015 قاعدة √A القديمة لعدد المواقع. يحدد الملحق A في ISO 14644-1 الآن حداً أدنى لعدد مواقع أخذ العينات بحسب مساحة الغرفة، بحيث يمكن إثبات بثقة 95% أن 90% على الأقل من المساحة لا تتجاوز حد الفئة. على سبيل المثال، تحتاج غرفة مساحتها 10 م² إلى 5 مواقع على الأقل، وغرفة 50 م² إلى 10 مواقع، ومساحة 1,000 م² إلى 27 موقعاً، وفوق ذلك يزداد العدد مع المساحة.</p>
<p>تُقسَّم الغرفة إلى أقسام متساوية تقريباً بعدد المواقع، مع موقع واحد على الأقل في كل قسم على مستوى منطقة العمل. هذه المواقع حدّ أدنى: أضف مواقع عند النقاط الحرجة مثل مناطق التعبئة أو نقل المنتج المكشوف حيث يتطلب تقييم المخاطر ذلك، ووثّق المبرر على مخطط.</p>
<p>ولأن عدد المواقع أصبح مشتقاً إحصائياً، ألغت نسخة 2015 أيضاً حساب حد الثقة الأعلى 95% (UCL). بدلاً من ذلك <strong>يجب أن يحقق كل موقع بمفرده حد الفئة</strong>. فشل موقع واحد يعني فشل التصنيف، ويجب التحقيق فيه لا إخفاؤه بالمتوسطات.</p>
<h2>حجم العينة وأجهزة العدّ ومشكلة 5.0 ميكرومتر</h2>
<p>الحد الأدنى لحجم العينة الواحدة في كل موقع هو V<sub>s</sub> = (20 / C<sub>n,m</sub>) × 1,000 لتر، حيث C<sub>n,m</sub> حد الفئة لأكبر حجم جسيم مُعتبر. يجب ألا يقل الحجم عن 2 لتر وألا يقل زمن أخذ العينة عن دقيقة واحدة. تضمن المعادلة عدّ 20 جسيماً على الأقل لو كان التركيز عند الحد تماماً.</p>
<p>لهذا السبب توقفت مراجعة 2015 عن تحديد حد 5.0 ميكرومتر للفئة ISO 5. فعند الحد القديم البالغ 29 جسيماً لكل م³ تتطلب المعادلة نحو 690 لتراً لكل موقع، كما أن فقد الجسيمات الكبيرة أثناء أخذ العينات يجعل النتيجة صعبة الدفاع عنها. وحيث تبقى بيانات 5.0 ميكرومتر مطلوبة، يوفر ISO 14644-1 نهج الجسيمات الكبيرة (واصف M).</p>
<p>يجب معايرة أجهزة عدّ الجسيمات وفق ISO 21501-4، مع تسجيل معدل التدفق وطول أنبوب أخذ العينات وحالة المعايرة لكل تشغيل. ويجب الاحتفاظ بالمطبوعات أو البيانات الخام المصدّرة ومراجعتها كسجلات GMP، بحيث يمكن تتبّع تقرير التصنيف إلى القراءات الأصلية.</p>
<h2>فترات إعادة التأهيل ومحفّزات التغيير</h2>
<p>استبدل ISO 14644-2:2015 الفترات الثابتة لإعادة التصنيف بخطة مراقبة قائمة على المخاطر تحدد كيفية جمع بيانات الجسيمات بين التصنيفات وتدعم الفترة المختارة. أما في منشآت EU GMP فيحدد Annex 1 الحد الأقصى: إعادة تأهيل مناطق الدرجتين A وB كل ستة أشهر على الأقل، ومناطق الدرجتين C وD كل اثني عشر شهراً على الأقل.</p>
<p>يجب أن تؤدي التغييرات الجوهرية إلى تقييم أثر وإعادة تأهيل عند الحاجة قبل عودة الغرفة للاستخدام، مثل تعديلات HVAC واستبدال الفلاتر وتغيير المخطط أو المعدات وتغيير الإشغال التشغيلي وتكرار تجاوزات المراقبة. ويجب مراجعة نتائج التصنيف مع اتجاهات فرق الضغط وتدفق الهواء والمراقبة، لا حفظها كشهادة منفصلة.</p>
<h2>فجوات شائعة في ملفات التصنيف</h2>
<ul><li>عرض نتائج حالة السكون فقط واستخدامها لتبرير الاستخدام التشغيلي.</li><li>نقل مواقع أخذ العينات من بروتوكول سابق بعد تغيّر المخطط.</li><li>عدم وجود مخطط أو مبرر يربط المواقع بأقسام المساحة والنقاط الحرجة.</li><li>الخلط بين حدود التنبيه والإجراء في المراقبة الروتينية وحدود التصنيف.</li><li>عدم تسجيل معايرة جهاز العدّ أو معدل التدفق أو حجم العينة، أو غياب البيانات الخام.</li><li>إعادة اختبار المواقع الفاشلة دون تحقيق موثّق.</li></ul>
<p>يمكن منع كل هذه الفجوات في مرحلة البروتوكول، وهي المرحلة التي تحقق فيها المراجعة أعلى عائد.</p>
<h2>المراجع الأساسية</h2>
<p>استخدم الإصدار الرسمي الحالي والمتطلبات الوطنية المطبّقة، مثل إرشادات JFDA أو SFDA، عند اعتماد أي بروتوكول أو قرار في نظام الجودة.</p>
<ul><li><a href="https://www.iso.org/standard/53394.html" target="_blank" rel="noopener noreferrer">ISO 14644-1:2015: تصنيف نظافة الهواء حسب تركيز الجسيمات</a></li><li><a href="https://www.iso.org/standard/53393.html" target="_blank" rel="noopener noreferrer">ISO 14644-2:2015: المراقبة لإثبات أداء الغرف النظيفة</a></li><li><a href="https://health.ec.europa.eu/document/download/e05af55b-38e9-42bf-8495-194bbf0b9262_en?filename=20220825_gmp-an1_en_0.pdf" target="_blank" rel="noopener noreferrer">المفوضية الأوروبية: EU GMP Annex 1</a></li></ul>
<section class="faq"><h2>الأسئلة الشائعة</h2>
        <div class="faq-item"><h3>هل درجة EU GMP هي نفسها فئة ISO؟</h3><p>لا. فئة ISO تصف تركيز الجسيمات المحمولة جواً فقط، بينما تضيف درجة EU GMP حالة الإشغال وحدود 5.0 ميكرومتر حيث تُحدد والحدود الميكروبية ومتطلبات المراقبة في Annex 1. فالدرجة B مثلاً تقابل ISO 5 في حالة السكون وISO 7 أثناء التشغيل.</p></div>
        <div class="faq-item"><h3>هل ما زلنا بحاجة إلى حساب حد الثقة الأعلى 95%؟</h3><p>ليس وفق ISO 14644-1:2015. استبدلت المراجعة معادلة الجذر التربيعي للمواقع وحساب UCL بجدول مواقع مشتق إحصائياً، وبدلاً من ذلك يجب أن يحقق كل موقع بمفرده حد الفئة.</p></div>
        <div class="faq-item"><h3>كم مرة يجب إعادة تصنيف الغرفة النظيفة الدوائية؟</h3><p>يجعل ISO 14644-2 الفترة قراراً قائماً على المخاطر تدعمه خطة مراقبة. ويحدد EU GMP Annex 1 حداً أقصى: إعادة تأهيل الدرجتين A وB كل ستة أشهر على الأقل والدرجتين C وD كل اثني عشر شهراً على الأقل، إضافة إلى إعادة التأهيل بعد التغييرات الجوهرية.</p></div>
</section>
<aside style="display:flex;gap:16px;align-items:flex-start;background:var(--ivory);border:1px solid var(--line);border-radius:16px;padding:24px;margin-top:36px"><div style="width:56px;height:56px;border-radius:50%;background:linear-gradient(135deg,var(--navy),var(--red));color:#fff;display:flex;align-items:center;justify-content:center;font-weight:800;flex-shrink:0">MH</div><div><p class="seo-kicker">بقلم</p><h2 style="margin:.2em 0;font-size:1.05rem"><a href="https://www.linkedin.com/in/mohammadhawawdeh/" target="_blank" rel="noopener noreferrer">محمد العواودة</a></h2><p style="color:var(--muted);font-size:.9rem;margin:0">مؤسس PHARPRO، مستشار امتثال دوائي بخبرة تزيد على سبع سنوات في CSV وضمان الجودة وCQV والتدريب على GMP في الأردن والإمارات والسعودية ومصر.</p></div></aside>
<section class="article-cta"><h2>هل تخطط لتصنيف غرفة نظيفة أو إعادة تأهيلها؟</h2><p>يمكن لـPHARPRO مراجعة بروتوكول التصنيف لديك وتحديد مواقع أخذ العينات وتنفيذ الاختبارات مع فريق موقعك.</p><a href="/services/cqv/ar/">اكتشف خدمات CQV ←</a></section>
</div></article>
<section class="seo-cluster"><div class="seo-cluster-inner"><p class="seo-kicker">مواضيع ذات صلة</p><h2>تابع القراءة</h2><ul>
        <li><a href="/insights/hvac-validation-pharmaceutical/ar/">تحقق HVAC وتأهيل الغرف النظيفة الدوائية</a></li>
        <li><a href="/insights/environmental-monitoring-testing-pharma/ar/">اختبار المراقبة البيئية للغرف النظيفة الدوائية</a></li>
        <li><a href="/insights/clean-room-air-balance-damascus-syria/ar/">إتمام موازنة هواء الغرف النظيفة في دمشق</a></li>
        <li><a href="/insights/eu-gmp-annex-15-qualification-validation/ar/">EU GMP Annex 15: التأهيل والتحقق موضّحان</a></li>
</ul></div></section>
</main>
<footer class="site-footer"><div class="foot-in"><strong>PHARPRO Consultation Company</strong><span>عمّان، الأردن · <a href="mailto:info@pharpro.co">info@pharpro.co</a></span></div></footer>
<script src="/js/analytics.js" defer></script><script src="/js/lead-boost.js?v=4" defer></script>
</body></html>
