<!doctype html>
<html lang="en" prefix="og: https://ogp.me/ns#">
<head>
  <meta charset="utf-8" />
  <meta name="viewport" content="width=device-width,initial-scale=1" />
  <title>Cleanroom Classification to ISO 14644-1 | PHARPRO</title>
  <meta name="description" content="A practical ISO 14644-1 cleanroom classification guide: occupancy states, Annex 1 grades, sampling locations, sample volume and requalification." />
  <meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large, max-video-preview:-1" />
  <link rel="canonical" href="https://pharpro.co/insights/cleanroom-classification-iso-14644/" />
  <link rel="alternate" hreflang="en" href="https://pharpro.co/insights/cleanroom-classification-iso-14644/" />
  <link rel="alternate" hreflang="ar" href="https://pharpro.co/insights/cleanroom-classification-iso-14644/ar/" />
  <link rel="alternate" hreflang="x-default" href="https://pharpro.co/insights/cleanroom-classification-iso-14644/" />

  <meta name="author" content="Mohammad Awawdeh, PHARPRO Consultation Company" />
  <meta property="og:type" content="article" /><meta property="og:url" content="https://pharpro.co/insights/cleanroom-classification-iso-14644/" />
  <meta property="og:title" content="Cleanroom Classification to ISO 14644-1 | PHARPRO" /><meta property="og:description" content="A practical ISO 14644-1 cleanroom classification guide: occupancy states, Annex 1 grades, sampling locations, sample volume and requalification." />
  <meta property="og:image" content="https://pharpro.co/images/og-cqv.png" /><meta property="og:site_name" content="PHARPRO" />
  <meta property="article:published_time" content="2026-11-23T09:00:00+03:00" /><meta property="article:modified_time" content="2026-11-23T09:00:00+03:00" /><meta property="article:author" content="Mohammad Awawdeh" />
  <meta name="twitter:card" content="summary_large_image" /><meta name="twitter:title" content="Cleanroom Classification to ISO 14644-1 | PHARPRO" /><meta name="twitter:description" content="A practical ISO 14644-1 cleanroom classification guide: occupancy states, Annex 1 grades, sampling locations, sample volume and requalification." /><meta name="twitter:image" content="https://pharpro.co/images/og-cqv.png" />
  <link rel="icon" href="/images/logo.ico" /><link rel="stylesheet" href="/css/seo-enhancements.css?v=1" />
  <link rel="preconnect" href="https://fonts.googleapis.com" /><link rel="preconnect" href="https://fonts.gstatic.com" crossorigin />
  <link href="https://fonts.googleapis.com/css2?family=Inter:wght@400;500;600;700;800&display=swap" rel="stylesheet" />
  <script type="application/ld+json">
{
  "@context": "https://schema.org",
  "@graph": [
    {
      "@type": "BlogPosting",
      "@id": "https://pharpro.co/insights/cleanroom-classification-iso-14644/#article",
      "headline": "Cleanroom Classification to ISO 14644-1: Sampling, Grades and Requalification for Pharma",
      "description": "A practical ISO 14644-1 cleanroom classification guide: occupancy states, Annex 1 grades, sampling locations, sample volume and requalification.",
      "datePublished": "2026-11-23",
      "dateModified": "2026-11-23",
      "author": {
        "@type": "Person",
        "@id": "https://pharpro.co/about/mohammad-awawdeh/#person",
        "name": "Mohammad Awawdeh",
        "url": "https://pharpro.co/about/mohammad-awawdeh/",
        "worksFor": { "@id": "https://pharpro.co/#organization" }
      },
      "publisher": { "@id": "https://pharpro.co/#organization" },
      "image": "https://pharpro.co/images/og-cqv.png",
      "mainEntityOfPage": { "@id": "https://pharpro.co/insights/cleanroom-classification-iso-14644/#webpage" },
      "inLanguage": "en"
    },
    {
      "@type": "WebPage",
      "@id": "https://pharpro.co/insights/cleanroom-classification-iso-14644/#webpage",
      "url": "https://pharpro.co/insights/cleanroom-classification-iso-14644/",
      "name": "Cleanroom Classification to ISO 14644-1 | PHARPRO",
      "isPartOf": { "@id": "https://pharpro.co/#website" },
      "datePublished": "2026-11-23",
      "dateModified": "2026-11-23"
    },
    {
      "@type": "BreadcrumbList",
      "itemListElement": [
        { "@type": "ListItem", "position": 1, "name": "Home", "item": "https://pharpro.co/" },
        { "@type": "ListItem", "position": 2, "name": "Insights", "item": "https://pharpro.co/insights/" },
        { "@type": "ListItem", "position": 3, "name": "Cleanroom Classification to ISO 14644-1: Sampling, Grades and Requalification for Pharma", "item": "https://pharpro.co/insights/cleanroom-classification-iso-14644/" }
      ]
    },
    {
      "@type": "FAQPage",
      "mainEntity": [
        {
          "@type": "Question",
          "name": "Is an EU GMP Grade the same as an ISO class?",
          "acceptedAnswer": { "@type": "Answer", "text": "No. The ISO class describes airborne particle concentration only. An EU GMP grade adds the occupancy state, the 5.0 µm limits where specified, microbial limits and the monitoring expectations of Annex 1. Grade B, for example, corresponds to ISO 5 at rest but ISO 7 in operation." }
        },
        {
          "@type": "Question",
          "name": "Do we still need to calculate the 95% upper confidence limit?",
          "acceptedAnswer": { "@type": "Answer", "text": "Not under ISO 14644-1:2015. The revision replaced the square-root location formula and the 95% UCL calculation with a statistically derived location table. Instead, every individual sampling location must meet the class limit." }
        },
        {
          "@type": "Question",
          "name": "How often must a pharmaceutical cleanroom be reclassified?",
          "acceptedAnswer": { "@type": "Answer", "text": "ISO 14644-2 makes the interval a risk-based decision supported by a monitoring plan. EU GMP Annex 1 sets a maximum: requalification of Grade A and B areas at least every six months and Grade C and D areas at least every twelve months, plus requalification after significant changes." }
        }
      ]
    }
  ]
}
</script>
  <style>
    :root{--navy:#233A5E;--red:#B12C4B;--ink:#1C2330;--muted:#657187;--ivory:#F7F2ED;--line:#E3E8EF}
    *{box-sizing:border-box}body{margin:0;font-family:Inter,system-ui,sans-serif;color:var(--ink);line-height:1.7;background:#fff}
    .site-nav{position:sticky;top:0;z-index:20;background:rgba(255,255,255,.96);border-bottom:1px solid var(--line)}.nav-in{max-width:1120px;margin:auto;padding:14px 24px;display:flex;align-items:center;justify-content:space-between;gap:24px}.brand{font-weight:800;color:var(--red);text-decoration:none;font-size:1.25rem}.site-nav-links{display:flex;gap:22px;align-items:center}.site-nav-links a{color:var(--navy);font-size:.9rem;font-weight:600;text-decoration:none}.site-nav-links .cta{background:var(--red);color:#fff;padding:9px 16px;border-radius:999px}
    .article-hero{background:linear-gradient(145deg,#F7F2ED,#EEF3F8);padding:72px 24px 58px}.article-hero-in,.article{max-width:820px;margin:auto}.crumbs{font-size:.82rem;margin-bottom:24px}.crumbs a{color:var(--red)}.eyebrow{font-size:.75rem;color:var(--red);font-weight:800;text-transform:uppercase;letter-spacing:.1em}h1{font-size:clamp(2.15rem,5vw,3.65rem);line-height:1.08;color:var(--navy);letter-spacing:-.035em;margin:.35em 0}.dek{font-size:1.1rem;color:var(--muted);max-width:720px}.meta{font-size:.82rem;color:var(--muted);margin-top:20px}
    .article{padding:54px 24px}.article h2{font-size:1.55rem;line-height:1.25;color:var(--navy);margin:2.2em 0 .55em}.article p{margin:0 0 1.15em}.article ul{margin:0 0 1.15em;padding-left:22px}.article li{margin-bottom:.45em}.process{margin:42px 0;padding:28px;background:var(--ivory);border-radius:18px}.process h2{margin-top:0}.process ol{list-style:none;padding:0;margin:22px 0 0;display:grid;grid-template-columns:repeat(2,1fr);gap:12px}.process li{background:#fff;border:1px solid var(--line);border-radius:12px;padding:16px;font-weight:700;color:var(--navy)}.process li span{display:inline-grid;place-items:center;width:26px;height:26px;margin-right:9px;background:var(--red);color:#fff;border-radius:50%;font-size:.75rem}
    .table-wrap{overflow-x:auto;margin:22px 0 10px}.article table{width:100%;border-collapse:collapse;font-size:.9rem}.article th,.article td{text-align:left;padding:10px 12px;border:1px solid var(--line);vertical-align:top}.article th{background:var(--ivory);color:var(--navy)}.table-note{font-size:.82rem;color:var(--muted)}
    .refs,.faq{margin-top:48px}.refs a{color:var(--navy)}details{border-top:1px solid var(--line);padding:17px 0}summary{cursor:pointer;font-weight:700;color:var(--navy)}details p{color:var(--muted);margin:.75em 0 0}.article-cta{margin:48px 0;background:var(--navy);color:#fff;border-radius:18px;padding:32px}.article-cta h2{color:#fff;margin:0 0 8px}.article-cta a{display:inline-block;margin-top:10px;background:var(--red);color:#fff;padding:11px 20px;border-radius:999px;text-decoration:none;font-weight:700}
    .site-footer{background:#17243A;color:rgba(255,255,255,.7);padding:34px 24px}.foot-in{max-width:1120px;margin:auto;display:flex;justify-content:space-between;gap:24px;flex-wrap:wrap}.site-footer a{color:#fff}
    @media(max-width:720px){.site-nav-links a:not(.cta){display:none}.process ol{grid-template-columns:1fr}}
  </style>
</head>
<body>
<a class="skip-link" href="#main-content">Skip to main content</a>
<nav class="site-nav" aria-label="Primary navigation"><div class="nav-in"><a class="brand" href="/">PHARPRO</a><div class="site-nav-links"><a href="/services/">Services</a><a href="/insights/">Insights</a><a href="/insights/cleanroom-classification-iso-14644/ar/" hreflang="ar" lang="ar">عربي</a><a class="cta" href="/contact/">Free assessment</a></div></div></nav>
<main id="main-content">
  <header class="article-hero"><div class="article-hero-in"><nav class="crumbs" aria-label="Breadcrumb"><a href="/">Home</a> / <a href="/insights/">Insights</a> / CQV · Cleanrooms</nav><p class="eyebrow">CQV · Cleanrooms</p><h1>Cleanroom Classification to ISO 14644-1: Sampling, Grades and Requalification for Pharma</h1><p class="dek">Cleanroom classification looks like a particle-counting exercise, but most inspection findings come from decisions made before the counter is switched on: the wrong occupancy state, sampling locations copied from an old layout, or an ISO class reported as if it were an EU GMP grade. This guide walks through what ISO 14644-1:2015 actually requires and how it fits with EU GMP Annex 1.</p><p class="meta">By Mohammad Awawdeh · Published and reviewed 23 November 2026 · 7 min read</p></div></header>
  <article class="article">
    <section><h2>What ISO 14644-1 classifies, and what it does not</h2><p>ISO 14644-1 classifies air cleanliness by the concentration of airborne particles only. It defines nine classes, from ISO Class 1 to ISO Class 9, across particle sizes from 0.1 µm to 5 µm, using the relationship C<sub>n</sub> = 10<sup>N</sup> × (0.1/D)<sup>2.08</sup>, where N is the class number and D the particle size in µm. In practice, pharmaceutical facilities work with ISO 5, 7 and 8, most often at the 0.5 µm and 5.0 µm thresholds.</p><p>The standard says nothing about microbial contamination, surface cleanliness, airflow pattern or product protection. Those belong to the wider qualification described in <a href="/insights/hvac-validation-pharmaceutical/">HVAC validation</a> and to the site's contamination control strategy. Classification is a point-in-time demonstration that a room meets a class; routine <a href="/insights/environmental-monitoring-testing-pharma/">environmental monitoring</a> is the ongoing evidence that it keeps doing so. Treating one as a substitute for the other is a common gap.</p></section>
    <section><h2>Fix the occupancy state and grade before you count</h2><p>ISO 14644-1 recognises three occupancy states: <strong>as-built</strong> (installation complete, no equipment running), <strong>at-rest</strong> (equipment installed and operating, no personnel present) and <strong>operational</strong> (the room functioning in its defined manner with the specified number of personnel). The protocol must state which state each test represents, because the same room carries different limits in each.</p><p>EU GMP Annex 1 (2022) maps its grades onto ISO classes as follows for maximum airborne particle concentration:</p>
      <div class="table-wrap"><table><thead><tr><th>Grade</th><th>At rest ≥0.5 µm / ≥5.0 µm (per m³)</th><th>In operation ≥0.5 µm / ≥5.0 µm (per m³)</th><th>ISO class (0.5 µm)</th></tr></thead><tbody>
        <tr><td>A</td><td>3,520 / not specified</td><td>3,520 / not specified</td><td>ISO 5 / ISO 5</td></tr>
        <tr><td>B</td><td>3,520 / not specified</td><td>352,000 / 2,930</td><td>ISO 5 / ISO 7</td></tr>
        <tr><td>C</td><td>352,000 / 2,930</td><td>3,520,000 / 29,300</td><td>ISO 7 / ISO 8</td></tr>
        <tr><td>D</td><td>3,520,000 / 29,300</td><td>Not predetermined</td><td>ISO 8 / set by the site</td></tr>
      </tbody></table></div>
      <p class="table-note">Summarised from EU GMP Annex 1 Table 1. Where the contamination control strategy requires 5.0 µm classification for Grades A and B, define it in the protocol. Grade D in-operation limits are set by the manufacturer on the basis of risk.</p>
      <p>Classification at rest and in operation are separate tests. A Grade B room that passes at rest has not demonstrated anything about operational performance, and a report that does not state the occupancy state cannot support either claim.</p></section>
    <section><h2>Sampling locations: the 2015 table replaced the square-root rule</h2><p>The 2015 revision removed the old √A rule for the number of locations. ISO 14644-1 Annex A now gives a minimum number of sampling locations against the cleanroom area, derived so that at least 90% of the area can be shown, with 95% confidence, not to exceed the class limit. As examples, a 10 m² room needs at least 5 locations, a 50 m² room at least 10 and a 1,000 m² area at least 27; above 1,000 m² the number scales with area.</p><p>The room is then divided into that number of sections of roughly equal area, with at least one location in each, positioned at the level of work activity. Locations required by the standard are a minimum: add locations at critical points such as filling zones, open product or material transfers where the risk assessment calls for them, and record the rationale on a drawing.</p><p>Because the location count is now statistically derived, the 2015 version also dropped the 95% upper confidence limit calculation. Instead, <strong>each individual location must meet the class limit</strong>. A single failing location is a failing classification, which must be investigated rather than averaged away.</p></section>
    <section><h2>Sample volume, counters and the 5.0 µm problem</h2><p>The minimum single sample volume per location is V<sub>s</sub> = (20 / C<sub>n,m</sub>) × 1,000 litres, where C<sub>n,m</sub> is the class limit for the largest particle size being considered. The volume must be at least 2 litres and the sampling time at least one minute. This formula ensures that at least 20 particles would be counted if the concentration were exactly at the limit.</p><p>That is why the 2015 revision stopped specifying a 5.0 µm limit for ISO 5. At the old limit of 29 particles per m³, the formula requires roughly 690 litres per location, and large-particle sampling losses make the result hard to defend. Where 5.0 µm data is still needed, ISO 14644-1 offers the macroparticle (M descriptor) approach.</p><p>Particle counters should be calibrated to ISO 21501-4, with the flow rate, sampling tube length and calibration status recorded for each run. Printouts or exported raw data should be retained and reviewed as GMP records, so that the classification report can be traced to the original counts.</p></section>
    <section><h2>Requalification intervals and change triggers</h2><p>ISO 14644-2:2015 replaced fixed reclassification intervals with a risk-based monitoring plan. That plan defines how particle data is collected between classifications and supports the interval chosen. For EU GMP facilities, Annex 1 sets the maximum interval: requalification of Grade A and B areas at least every six months, and Grade C and D areas at least every twelve months.</p><p>Significant changes should also trigger an impact assessment and, where needed, requalification before the room returns to use. Typical triggers are HVAC modifications, filter replacement, layout or equipment changes, changes in operational occupancy, and repeated monitoring excursions. Classification results should be reviewed alongside differential pressure, airflow and monitoring trends instead of being filed as a standalone certificate.</p></section>
    <section><h2>Gaps that commonly appear in classification packages</h2><ul><li>Only at-rest results reported, but used to justify operational use.</li><li>Sampling locations carried over from a previous protocol after the layout changed.</li><li>No drawing or rationale linking locations to area sections and critical points.</li><li>Routine monitoring alert and action limits confused with classification limits.</li><li>Counter calibration, flow rate or sample volume not recorded, or raw data missing.</li><li>Failing locations re-tested without a documented investigation.</li></ul><p>Each of these can be prevented at protocol stage, which is where review effort pays back most.</p></section>
    <section class="process"><h2>A defensible classification path</h2><ol><li><span>1</span>Define grade, ISO class and occupancy state</li><li><span>2</span>Derive locations and sample volumes</li><li><span>3</span>Execute with calibrated counters and raw data</li><li><span>4</span>Report per location and set the requalification interval</li></ol></section>
    <section class="faq"><h2>Frequently asked questions</h2><details><summary>Is an EU GMP Grade the same as an ISO class?</summary><p>No. The ISO class describes airborne particle concentration only. An EU GMP grade adds the occupancy state, the 5.0 µm limits where specified, microbial limits and the monitoring expectations of Annex 1. Grade B, for example, corresponds to ISO 5 at rest but ISO 7 in operation.</p></details><details><summary>Do we still need to calculate the 95% upper confidence limit?</summary><p>Not under ISO 14644-1:2015. The revision replaced the square-root location formula and the 95% UCL calculation with a statistically derived location table. Instead, every individual sampling location must meet the class limit.</p></details><details><summary>How often must a pharmaceutical cleanroom be reclassified?</summary><p>ISO 14644-2 makes the interval a risk-based decision supported by a monitoring plan. EU GMP Annex 1 sets a maximum: requalification of Grade A and B areas at least every six months and Grade C and D areas at least every twelve months, plus requalification after significant changes.</p></details></section>
    <section class="refs"><h2>Primary references</h2><p>Use the current official publication and your applicable national requirements, such as JFDA or SFDA guidance, when approving a protocol or quality-system decision.</p><ul><li><a href="https://www.iso.org/standard/53394.html" target="_blank" rel="noopener noreferrer">ISO 14644-1:2015: Classification of air cleanliness by particle concentration</a></li><li><a href="https://www.iso.org/standard/53393.html" target="_blank" rel="noopener noreferrer">ISO 14644-2:2015: Monitoring to provide evidence of cleanroom performance</a></li><li><a href="https://health.ec.europa.eu/document/download/e05af55b-38e9-42bf-8495-194bbf0b9262_en?filename=20220825_gmp-an1_en_0.pdf" target="_blank" rel="noopener noreferrer">European Commission: EU GMP Annex 1</a></li></ul></section>
    <aside class="seo-author" aria-label="About the author"><div class="seo-author-mark">MA</div><div><p class="seo-kicker">Written and reviewed by</p><h2><a href="https://www.linkedin.com/in/mohammadhawawdeh/" target="_blank" rel="noopener noreferrer">Mohammad Awawdeh</a></h2><p>Founder of PHARPRO and pharmaceutical compliance consultant working across CSV, QA, CQV, GMP training and digital validation projects in MENA.</p><p class="seo-reviewed">Educational guidance only. Final decisions must be approved through the regulated company’s quality system.</p></div></aside>
    <section class="article-cta"><h2>Planning a cleanroom classification or requalification?</h2><p>PHARPRO can review your classification protocol, define sampling locations and execute the testing with your site team.</p><a href="/services/cqv/">Explore CQV services →</a></section>
  </article>

<section class="seo-cluster" aria-labelledby="seo-cluster-title">
  <div class="seo-cluster-inner">
    <div><p class="seo-kicker">Explore this topic</p><h2 id="seo-cluster-title">CQV, Qualification &amp; Thermal Mapping</h2>
      <p>Continue with the related practical guides or discuss your site-specific requirements with PHARPRO.</p></div>
    <ul><li><a href="/insights/hvac-validation-pharmaceutical/">Pharmaceutical HVAC validation</a></li><li><a href="/insights/environmental-monitoring-testing-pharma/">Environmental monitoring testing</a></li><li><a href="/insights/clean-room-air-balance-damascus-syria/">Cleanroom air balance project, Damascus</a></li><li><a href="/insights/eu-gmp-annex-15-qualification-validation/">EU GMP Annex 15 qualification</a></li></ul>
    <a class="seo-cluster-cta" href="/services/cqv/">CQV and thermal mapping services →</a>
  </div>
</section>

</main>
<footer class="site-footer"><div class="foot-in"><strong>PHARPRO Consultation Company</strong><span>Amman, Jordan · <a href="mailto:info@pharpro.co">info@pharpro.co</a></span></div></footer>
<script src="/js/analytics.js?v=20261127-1" defer></script><script src="/js/lead-boost.js?v=7" defer></script>
</body></html>
